<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance ./xsd/SCL.xsd" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://nari-relays.com">
    <Private type="Substation virtual terminal conection CRC">8C3060F0</Private>
    <Header id="PMS001" version="1.5" revision="1.0" toolID="NREC PCS-SCD 3.6.4 Release" nameStructure="IEDName">
        <History>
            <Hitem version="1.1" revision="1.0" when="2017-01-04 16:47:25" who="匿名" />
            <Hitem version="1.2" revision="1.0" when="2017-01-04 16:51:28" who="匿名" />
            <Hitem version="1.3" revision="1.0" when="2017-01-04 17:32:50" who="匿名" />
            <Hitem version="1.4" revision="1.0" when="2017-02-17 19:07:46" who="匿名" />
            <Hitem version="1.4" revision="1.1" when="2017-02-17 19:26:52" who="匿名" />
            <Hitem version="1.4" revision="1.2" when="2017-02-20 09:43:21" who="匿名" />
            <Hitem version="1.4" revision="1.3" when="2017-02-20 09:56:58" who="匿名" />
            <Hitem version="1.4" revision="1.4" when="2017-02-20 10:04:30" who="匿名" />
            <Hitem version="1.4" revision="1.5" when="2017-02-20 11:05:12" who="匿名" />
            <Hitem version="1.5" revision="1.0" when="2017-02-20 11:23:07" who="匿名" />
        </History>
    </Header>
    <Communication>
        <SubNetwork name="SubNetwork_Processbus" type="IECGOOSE">
            <ConnectedAP iedName="PMS001" apName="G1">
                <GSE ldInst="PIGO" cbName="gocb0">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-10-01</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                        <P type="APPID">1001</P>
                    </Address>
                    <MinTime unit="s" multiplier="m" />
                    <MaxTime unit="s" multiplier="m" />
                </GSE>
                <GSE ldInst="PIGO" cbName="gocb1">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-10-02</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                        <P type="APPID">1002</P>
                    </Address>
                    <MinTime unit="s" multiplier="m" />
                    <MaxTime unit="s" multiplier="m" />
                </GSE>
                <GSE ldInst="PIGO" cbName="gocb2">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-10-03</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                        <P type="APPID">1003</P>
                    </Address>
                    <MinTime unit="s" multiplier="m" />
                    <MaxTime unit="s" multiplier="m" />
                </GSE>
                <GSE ldInst="PIGO" cbName="gocb3">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-10-04</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                        <P type="APPID">1004</P>
                    </Address>
                    <MinTime unit="s" multiplier="m" />
                    <MaxTime unit="s" multiplier="m" />
                </GSE>
                <GSE ldInst="PIGO" cbName="gocb4">
                    <Address>
                        <P type="MAC-Address">01-0C-CD-01-10-05</P>
                        <P type="VLAN-ID">000</P>
                        <P type="VLAN-PRIORITY">4</P>
                        <P type="APPID">1005</P>
                    </Address>
                    <MinTime unit="s" multiplier="m" />
                    <MaxTime unit="s" multiplier="m" />
                </GSE>
                <PhysConn type="Connection">
                    <P type="Port">5-A</P>
                    <P type="Plug">LC</P>
                    <P type="Type">FOC</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Port">5-B</P>
                    <P type="Plug">LC</P>
                    <P type="Type">FOC</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork name="SubNetwork_Stationbus" type="8-MMS">
            <ConnectedAP iedName="PMS001" apName="S1">
                <Address>
                    <P type="IP">198.120.0.1</P>
                    <P type="IP-SUBNET">255.255.0.0</P>
                </Address>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="PMS001" desc="储能协控装置" type="NEPFC" manufacturer="ELDQ" configVersion="1.00">
        <Services>
            <DynAssociation />
            <SettingGroups />
            <GetDirectory />
            <GetDataObjectDefinition />
            <DataObjectDirectory />
            <GetDataSetValue />
            <DataSetDirectory />
            <ConfDataSet max="64" maxAttributes="256" />
            <DynDataSet max="0" />
            <ReadWrite />
            <ConfReportControl max="32" />
            <GetCBValues />
            <ConfLogControl max="16" />
            <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
            <LogSettings logEna="Dyn" trgOps="Conf" intgPd="Dyn" />
            <SMVSettings cbName="Conf" datSet="Conf" svID="Conf" optFields="Fix" smpRate="Conf">
                <SmpRate>80</SmpRate>
            </SMVSettings>
            <GOOSE max="32" />
            <FileHandling />
            <ConfLNs fixPrefix="true" fixLnInst="true" />
        </Services>
        <AccessPoint name="S1">
            <Server>
                <Authentication />
                <LDevice inst="LD0" desc="公共">
                    <LN0 desc="通用LLN0" lnClass="LLN0" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_GEN" inst="">
                        <DataSet name="dsAlarm" desc="故障信号">
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
                        </DataSet>
                        <DataSet name="dsWarning" desc="告警信号">
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
                            <FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
                        </DataSet>
                        <ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="30000" rptID="NULL" confRev="1" buffered="true" bufTime="100">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
                            <RptEnabled max="16" />
                        </ReportControl>
                        <ReportControl name="brcbWarning" datSet="dsWarning" intgPd="30000" rptID="NULL" confRev="1" buffered="true" bufTime="100">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
                            <RptEnabled max="16" />
                        </ReportControl>
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="逻辑节点铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>逻辑节点铭牌</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="复归LED">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>复归LED</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="保护测控LD0_LPHD" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LPHD_LD0" lnClass="LPHD" inst="1">
                        <DOI name="PhyNam" desc="物理装置铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="model" valKind="RO">
                                <Val>TEMPLATE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="物理装置健康状况">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutOv" desc="通信发送缓存溢出">
                            <DAI name="dU">
                                <Val>通信发送缓存溢出</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="是否为代理">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>是否为代理</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InOv" desc="通信接收缓存溢出">
                            <DAI name="dU">
                                <Val>通信接收缓存溢出</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumPwrUp" desc="上电次数">
                            <DAI name="dU">
                                <Val>上电次数</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WrmStr" desc="热启动次数">
                            <DAI name="dU">
                                <Val>热启动次数</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WacTrg" desc="看门狗复位次数">
                            <DAI name="dU">
                                <Val>看门狗复位次数</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp" desc="上电状态">
                            <DAI name="dU">
                                <Val>上电状态</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrDn" desc="断电状态">
                            <DAI name="dU">
                                <Val>断电状态</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrSupAlm" desc="外部电源告警">
                            <DAI name="dU">
                                <Val>外部电源告警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat" desc="复位装置统计">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="sboTimeout">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>复位装置统计</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SettingGrp" desc="定值区号">
                            <DAI name="minVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>定值区号</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeviceName" desc="被保护设备">
                            <DAI name="dU">
                                <Val>被保护设备</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DevDescr" desc="装置描述">
                            <DAI name="dU">
                                <Val>装置描述</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="IEDPinCrc" desc="Icd虚端子Crc">
                            <DAI name="dU">
                                <Val>Icd虚端子Crc</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SASPinCrc" desc="Scd虚端子Crc">
                            <DAI name="dU">
                                <Val>Scd虚端子Crc</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Freq" desc="系统频率">
                            <SDI name="units">
                                <DAI name="SIUnit" />
                                <DAI name="multiplier" />
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>系统频率</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StationName" desc="厂站名">
                            <DAI name="minVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>厂站名</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwRev" desc="保护版本">
                            <DAI name="dU">
                                <Val>保护版本</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SerNum" desc="装置序列号">
                            <DAI name="dU">
                                <Val>装置序列号</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SynMod" desc="装置对时方式">
                            <DAI name="dU">
                                <Val>装置对时方式</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CcdCrc" desc="CCD配置Crc">
                            <DAI name="dU">
                                <Val>CCD配置Crc</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CcdTime" desc="CCD生成时间">
                            <DAI name="dU">
                                <Val>CCD生成时间</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeviceClk" desc="装置运行时钟">
                            <DAI name="dU">
                                <Val>装置运行时钟</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeviceIpA" desc="装置A网IP地址">
                            <DAI name="dU">
                                <Val>装置A网IP地址</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DeviceIpB" desc="装置B网IP地址">
                            <DAI name="dU">
                                <Val>装置B网IP地址</Val>
                            </DAI>
                            <DAI name="cdcNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>ELDQ MODEL:2010</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="装置告警" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_ALM" lnClass="GGIO" inst="1" prefix="DevAlm">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm1" desc="装置故障">
                            <DAI name="stVal" sAddr="ZZZJ:B01.SelfCheck.app_bs_value" />
                            <DAI name="dU" sAddr="ZZZJ:B01.SelfCheck.app_bs_value">
                                <Val>装置故障</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm2" desc="运行异常">
                            <DAI name="stVal" sAddr="ZZZJ:B01.SelfCheck.app_bj_value" />
                            <DAI name="dU" sAddr="ZZZJ:B01.SelfCheck.app_bj_value">
                                <Val>装置告警</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm3" desc="定值越界">
                            <DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range" />
                            <DAI name="dU" sAddr="ZZZJ:B01.Event.setting_out_of_range">
                                <Val>定值越界</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm4" desc="出口传动">
                            <DAI name="stVal" sAddr="ZZZJ:B01.BOModule.test_bo" />
                            <DAI name="dU" sAddr="ZZZJ:B01.BOModule.test_bo">
                                <Val>出口传动</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm5" desc="遥测置数">
                            <DAI name="stVal" sAddr="ZZZJ:B01.BOModule.test_meas" />
                            <DAI name="dU" sAddr="ZZZJ:B01.BOModule.test_meas">
                                <Val>遥测置数</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm6" desc="第一组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData01.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData01.flg_ptdx">
                                <Val>第一组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm7" desc="第一组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData01.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData01.flg_ctdx">
                                <Val>第一组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm8" desc="第二组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData02.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData02.flg_ptdx">
                                <Val>第二组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm9" desc="第二组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData02.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData02.flg_ctdx">
                                <Val>第二组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm10" desc="第三组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData03.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData03.flg_ptdx">
                                <Val>第三组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm11" desc="第三组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData03.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData03.flg_ctdx">
                                <Val>第三组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm12" desc="第四组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData04.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData04.flg_ptdx">
                                <Val>第四组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm13" desc="第四组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData04.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData04.flg_ctdx">
                                <Val>第四组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm14" desc="第五组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData05.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData05.flg_ptdx">
                                <Val>第五组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm15" desc="第五组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData05.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData05.flg_ctdx">
                                <Val>第五组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm16" desc="第六组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData06.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData06.flg_ptdx">
                                <Val>第六组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm17" desc="第六组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData06.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData06.flg_ctdx">
                                <Val>第六组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm18" desc="第七组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData07.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData07.flg_ptdx">
                                <Val>第七组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm19" desc="第七组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData07.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData07.flg_ctdx">
                                <Val>第七组电流断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm20" desc="第八组电压断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData08.flg_ptdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData08.flg_ptdx">
                                <Val>第八组电压断线</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Alm21" desc="第八组电流断线">
                            <DAI name="stVal" sAddr="ZZZJ:B01.MeasData08.flg_ctdx" />
                            <DAI name="dU" sAddr="ZZZJ:B01.MeasData08.flg_ctdx">
                                <Val>第八组电流断线</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="子站遥信" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_ALM" lnClass="GGIO" inst="2" prefix="DevAlm">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="MEAS" desc="测量">
                    <LN0 desc="测量LLN0" lnClass="LLN0" lnType="AutoPrefix1639808207_ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_MEAS" inst="">
                        <DataSet name="dsAin1" desc="模拟量采样">
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="7" doName="Hz2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="A.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="A.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="A.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="PhV.phsA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="PhV.phsB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="PhV.phsC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="PPV.phsAB" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="PPV.phsBC" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="PPV.phsCA" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="TotW" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="TotVAr" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="TotPF" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="Hz1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="8" doName="Hz2" fc="MX" />
                        </DataSet>
                        <DataSet name="dsAin2" desc="子站数据">
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut1" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut2" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut3" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut4" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut5" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut6" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut7" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut8" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut9" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut10" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut11" fc="MX" />
                            <FCDA ldInst="MEAS" lnClass="MMXU" lnInst="200" doName="MxOut12" fc="MX" />
                        </DataSet>
                        <ReportControl name="urcbAinA" datSet="dsAin1" intgPd="30000" rptID="NULL" confRev="1" buffered="false" bufTime="100">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" />
                            <RptEnabled max="16" />
                        </ReportControl>
                        <ReportControl name="urcbAinB" datSet="dsAin2" intgPd="30000" rptID="NULL" confRev="1" buffered="false" bufTime="100">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" />
                            <RptEnabled max="16" />
                        </ReportControl>
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="逻辑节点铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>逻辑节点铭牌</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="通用LPHD" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LPHD_GEN" lnClass="LPHD" inst="1">
                        <DOI name="PhyNam" desc="物理装置的铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="model" valKind="RO">
                                <Val>TEMPLATE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="物理装置的健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="是否为代理">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>是否为代理</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路1采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="1">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData01.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData01.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData01.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData01.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv1">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData01.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压1">
                            <SDI name="phsAB" desc="Uab1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压1">
                            <SDI name="phsA" desc="Ua1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流1">
                            <SDI name="phsA" desc="Ia1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic1">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData01.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路2采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="2">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData02.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData02.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData02.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData02.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv2">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData02.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压2">
                            <SDI name="phsAB" desc="Uab2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca2</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压2">
                            <SDI name="phsA" desc="Ua2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc2</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流2">
                            <SDI name="phsA" desc="Ia2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib2</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic2">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData02.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic2</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路3采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="3">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P3">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData03.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q3">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData03.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数3">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData03.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F3">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData03.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv3">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData03.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压3">
                            <SDI name="phsAB" desc="Uab3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca3</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压3">
                            <SDI name="phsA" desc="Ua3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc3</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流3">
                            <SDI name="phsA" desc="Ia3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib3</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic3">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData03.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic3</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路4采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="4">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P4">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData04.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q4">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData04.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数4">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData04.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F4">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData04.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv4">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData04.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压4">
                            <SDI name="phsAB" desc="Uab4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca4</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压4">
                            <SDI name="phsA" desc="Ua4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc4</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流4">
                            <SDI name="phsA" desc="Ia4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib4</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic4">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData04.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic4</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路5采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="5">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P5">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData05.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q5">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData05.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数5">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData05.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F5">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData05.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv5">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData05.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压5">
                            <SDI name="phsAB" desc="Uab5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压5">
                            <SDI name="phsA" desc="Ua5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流5">
                            <SDI name="phsA" desc="Ia5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib5</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic5">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData05.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路6采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="6">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P6">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData06.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q6">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData06.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数6">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData06.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F6">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData06.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv6">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData06.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压6">
                            <SDI name="phsAB" desc="Uab6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca6</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压6">
                            <SDI name="phsA" desc="Ua6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc6</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流6">
                            <SDI name="phsA" desc="Ia6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib6</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic6">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData06.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic6</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路7采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="7">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P7">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData07.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q7">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData07.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数7">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData07.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F7">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData07.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv7">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData07.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压7">
                            <SDI name="phsAB" desc="Uab7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca7</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压7">
                            <SDI name="phsA" desc="Ua7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc7</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流7">
                            <SDI name="phsA" desc="Ia7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib7</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic7">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData07.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic7</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="线路8采样" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" lnClass="MMXU" inst="8">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="性能">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotW" desc="P8">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData08.p" />
                            </SDI>
                            <DAI name="dU">
                                <Val>P8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotVAr" desc="Q8">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData08.q" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Q8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TotPF" desc="功率因数8">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData08.cos" />
                            </SDI>
                            <DAI name="dU">
                                <Val>功率因数8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz1" desc="F8">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData08.f_bus" />
                            </SDI>
                            <DAI name="dU">
                                <Val>F8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Hz2" desc="Fv8">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.MeasData08.dfdt_cal" />
                            </SDI>
                            <DAI name="dU">
                                <Val>Fv8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PPV" desc="线电压8">
                            <SDI name="phsAB" desc="Uab8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_uabm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uab8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsBC" desc="Ubc8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_ubcm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ubc8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsCA" desc="Uca8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_ucam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uca8</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>线电压8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhV" desc="相电压8">
                            <SDI name="phsA" desc="Ua8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_uam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ua8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ub8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_ubm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ub8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Uc8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_ucm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Uc8</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电压8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="A" desc="相电流8">
                            <SDI name="phsA" desc="Ia8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_iam" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ia8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsB" desc="Ib8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_ibm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ib8</Val>
                                </DAI>
                            </SDI>
                            <SDI name="phsC" desc="Ic8">
                                <SDI name="cVal">
                                    <SDI name="mag">
                                        <DAI name="f" sAddr="MNL:B01.MeasData08.amp_icm" />
                                    </SDI>
                                </SDI>
                                <DAI name="dU">
                                    <Val>Ic8</Val>
                                </DAI>
                            </SDI>
                            <DAI name="dU">
                                <Val>相电流8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="子站数据" lnType="ELDQ_ET-3761_MMSMX_V1.76_MMXN" lnClass="MMXU" inst="200">
                        <DOI name="Mod" desc="模式">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut1" desc="一次调频远程测试投入">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.raw_test_mode_ena" />
                            </SDI>
                            <DAI name="dU">
                                <Val>一次调频远程测试投入</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut2" desc="一次调频测试功能值">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.raw_test_mode" />
                            </SDI>
                            <DAI name="dU">
                                <Val>一次调频测试功能值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut3" desc="一次调频测试扰动频率">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.raw_test_f" />
                            </SDI>
                            <DAI name="dU">
                                <Val>一次调频测试扰动频率</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut4" desc="测试允许信号">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.setswit_test_fun_allow" />
                            </SDI>
                            <DAI name="dU">
                                <Val>测试允许信号</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut5" desc="测试模式是否切换成功">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.flg_test_mode" />
                            </SDI>
                            <DAI name="dU">
                                <Val>测试模式是否切换成功</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut6" desc="一次调频测试扰动频率实际出口值">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.test_f_out_value" />
                            </SDI>
                            <DAI name="dU">
                                <Val>一次调频测试扰动频率实际出口值</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut7" desc="年">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.year" />
                            </SDI>
                            <DAI name="dU">
                                <Val>年</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut8" desc="月">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.mon" />
                            </SDI>
                            <DAI name="dU">
                                <Val>月</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut9" desc="日">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.day" />
                            </SDI>
                            <DAI name="dU">
                                <Val>日</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut10" desc="时">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.hour" />
                            </SDI>
                            <DAI name="dU">
                                <Val>时</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut11" desc="分">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.min" />
                            </SDI>
                            <DAI name="dU">
                                <Val>分</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut12" desc="秒">
                            <SDI name="mag">
                                <DAI name="f" sAddr="MNL:B01.RAPID_CTRL.sec" />
                            </SDI>
                            <DAI name="dU">
                                <Val>秒</Val>
                            </DAI>
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut13">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut14">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut15">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MxOut16">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="CTRL" desc="遥控">
                    <LN0 desc="通用LLN0  " lnClass="LLN0" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_CTRL" inst="">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="逻辑节点铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>逻辑节点铭牌</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="复归LED">
                            <DAI name="dU">
                                <Val>复归LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CBFlt" desc="事故总信号及人工复归">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna1" desc="保护功能软压板1">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna2" desc="保护功能软压板2">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna3" desc="保护功能软压板3">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna4" desc="保护功能软压板4">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna5" desc="保护功能软压板5">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna6" desc="保护功能软压板6">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna7" desc="保护功能软压板7">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna8" desc="保护功能软压板8">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna9" desc="保护功能软压板9">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna10" desc="保护功能软压板10">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna11" desc="保护功能软压板11">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna12" desc="保护功能软压板12">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna13" desc="保护功能软压板13">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna14" desc="保护功能软压板14">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuncEna15" desc="保护功能软压板15">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WaveRecEna" desc="录波投入">
                            <DAI name="dataNs">
                                <Val>CN MODEL:2016</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemSetEna" desc="远方修改定值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemGrpEna" desc="远方切换定值区">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RemGoEna" desc="远方投退压板">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="agcEna" desc="AGC功能投入">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avcEna" desc="AVC功能投入">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RmtCtrlEna" desc="远方控制投入">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RPCtrlWd" desc="无功控制字">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCtrlWd" desc="有功控制字">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="agcPriFCtrlWd" desc="一次调频控制字">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="agcEmergCtrlWd" desc="源网荷控制字">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avcDRVCtrlWd" desc="动态调压控制字">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avcPFCtrlWd" desc="功率因数控制字">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTRtgPri" desc="CT一次额定值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PTRtgPri" desc="PT一次额定值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CTRtgSec" desc="CT二次额定值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="agc_APTgtVal" desc="agc有功目标值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avc_RPTgtVal" desc="avc无功目标值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avc_SysValX" desc="avc系统电抗值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avc_GridCnctV" desc="avc并网电压定值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avc_PFVal" desc="avc功率因数定值">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="agc_SysPRtg" desc="agc系统额定功率">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="agc_SysFRtg" desc="agc系统额定频率">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avc_SysRRtg" desc="avc系统额定功率">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="avc_SysURtg" desc="avc系统额定频率">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FRThr" desc="频率响应死区">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FRAdjRate" desc="频率响应调差率">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ActSGST" desc="当前定值区号">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PriFtest" desc="一次调频监视进入">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PriParatest" desc="一次调频参数测试进入">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd1" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd2" desc="主机切备机">
                            <DAI name="setVal" sAddr="YX:B01.General.vbi_main_run" />
                            <DAI name="dU" sAddr="YX:B01.General.vbi_main_run" />
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd3" desc="AGC远方">
                            <DAI name="setVal" sAddr="YX:B01.AGC_CTRL.distMod" />
                            <DAI name="dU" sAddr="YX:B01.AGC_CTRL.distMod" />
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd4" desc="AVC远方">
                            <DAI name="setVal" sAddr="YX:B01.AVC_CTRL.distMod" />
                            <DAI name="dU" sAddr="YX:B01.AVC_CTRL.distMod" />
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd5" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd6" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd7" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CtlWd8" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG1" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG2" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG3" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG4" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG5" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG6" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG7" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ASG8" desc="备用">
                            <DAI name="dataNs">
                                <Val>SGCC MODEL:2012</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="通用LPHD" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LPHD_GEN" lnClass="LPHD" inst="1">
                        <DOI name="PhyNam" desc="物理装置的铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="model" valKind="RO">
                                <Val>TEMPLATE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="物理装置的健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="是否为代理">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>是否为代理</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="软压板备用" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_GO_SPC" lnClass="GGIO" inst="234">
                        <DOI name="Mod" desc="模式">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2" desc="开入2">
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3" desc="开入3">
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5" desc="开入5">
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6" desc="开入6">
                            <DAI name="ctlModel">
                                <Val>sbo-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="遥调备用" lnType="ELDQ_ET-9013A-DA-G-C_V1.76_GGIO_GO_SBOW_APC" lnClass="GGIO" inst="1">
                        <DOI name="Mod" desc="模式">
                            <DAI name="ctlModel">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO1" desc="一次调频远程测试投入">
                            <SDI name="Oper">
                                <SDI name="ctlVal">
                                    <DAI name="f" sAddr="YT:B01.AnalogOrder4" />
                                </SDI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>一次调频远程测试投入</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO2" desc="一次调频测试功能值">
                            <SDI name="Oper">
                                <SDI name="ctlVal">
                                    <DAI name="f" sAddr="YT:B01.AnalogOrder5" />
                                </SDI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>一次调频测试功能值</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO3" desc="一次调频测试扰动频率">
                            <SDI name="Oper">
                                <SDI name="ctlVal">
                                    <DAI name="f" sAddr="YT:B01.AnalogOrder6" />
                                </SDI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>一次调频测试扰动频率</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO4" desc="有功目标值4">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>有功目标值4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO5" desc="有功目标值5">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO6" desc="有功目标值6">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO7" desc="有功目标值7">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO8" desc="有功目标值8">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO9" desc="有功目标值9">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO10" desc="有功目标值10">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO11" desc="有功目标值11">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO12" desc="有功目标值12">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO13" desc="有功目标值13">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO14" desc="有功目标值14">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO15" desc="有功目标值15">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="APCSO16" desc="有功目标值16">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="RCD" desc="录波">
                    <LN0 desc="通用LLN0" lnClass="LLN0" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_GEN" inst="">
                        <DataSet name="dsRelayRec" desc="保护录波">
                            <FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
                            <FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
                        </DataSet>
                        <ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="30000" rptID="NULL" confRev="1" buffered="true" bufTime="100">
                            <TrgOps dchg="true" qchg="false" dupd="false" period="true" />
                            <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
                            <RptEnabled max="16" />
                        </ReportControl>
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="逻辑节点铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>逻辑节点铭牌</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2003</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LEDRs" desc="复归LED">
                            <DAI name="ctlModel">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>复归LED</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN desc="通用LPHD" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_LPHD_GEN" lnClass="LPHD" inst="1">
                        <DOI name="PhyNam" desc="物理装置的铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="model" valKind="RO">
                                <Val>TEMPLATE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth" desc="物理装置的健康">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy" desc="是否为代理">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>是否为代理</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN desc="扰动记录" lnType="ELDQ_ET-9011A-DA-G-C_V1.76_RDRE" lnClass="RDRE" inst="1">
                        <DOI name="Mod" desc="模式">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh" desc="行为">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health" desc="健康状态">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt" desc="铭牌">
                            <DAI name="vendor" valKind="RO">
                                <Val>ELE Electric</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO">
                                <Val>R1.00</Val>
                            </DAI>
                            <DAI name="dU">
                                <Val>铭牌</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade" desc="录波完成">
                            <DAI name="dU">
                                <Val>录波完成</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum" desc="故障序号">
                            <DAI name="dU">
                                <Val>故障序号</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GriFltNum" desc="电网故障序号">
                            <DAI name="dU">
                                <Val>电网故障序号</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_ALM" desc="16路通用告警" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="Alm1" type="CN_SPS" />
            <DO name="Alm2" type="CN_SPS" />
            <DO name="Alm3" type="CN_SPS" />
            <DO name="Alm4" type="CN_SPS" />
            <DO name="Alm5" type="CN_SPS" />
            <DO name="Alm6" type="CN_SPS" />
            <DO name="Alm7" type="CN_SPS" />
            <DO name="Alm8" type="CN_SPS" />
            <DO name="Alm9" type="CN_SPS" />
            <DO name="Alm10" type="CN_SPS" />
            <DO name="Alm11" type="CN_SPS" />
            <DO name="Alm12" type="CN_SPS" />
            <DO name="Alm13" type="CN_SPS" />
            <DO name="Alm14" type="CN_SPS" />
            <DO name="Alm15" type="CN_SPS" />
            <DO name="Alm16" type="CN_SPS" />
            <DO name="Alm17" type="CN_SPS" />
            <DO name="Alm18" type="CN_SPS" />
            <DO name="Alm19" type="CN_SPS" />
            <DO name="Alm20" type="CN_SPS" />
            <DO name="Alm21" type="CN_SPS" />
            <DO name="Alm22" type="CN_SPS" />
            <DO name="Alm23" type="CN_SPS" />
            <DO name="Alm24" type="CN_SPS" />
            <DO name="Alm25" type="CN_SPS" />
            <DO name="Alm26" type="CN_SPS" />
            <DO name="Alm27" type="CN_SPS" />
            <DO name="Alm28" type="CN_SPS" />
            <DO name="Alm29" type="CN_SPS" />
            <DO name="Alm30" type="CN_SPS" />
            <DO name="Alm31" type="CN_SPS" />
            <DO name="Alm32" type="CN_SPS" />
            <DO name="Alm33" type="CN_SPS" />
            <DO name="Alm34" type="CN_SPS" />
            <DO name="Alm35" type="CN_SPS" />
            <DO name="Alm36" type="CN_SPS" />
            <DO name="Alm37" type="CN_SPS" />
            <DO name="Alm38" type="CN_SPS" />
            <DO name="Alm39" type="CN_SPS" />
            <DO name="Alm40" type="CN_SPS" />
            <DO name="Alm41" type="CN_SPS" />
            <DO name="Alm42" type="CN_SPS" />
            <DO name="Alm43" type="CN_SPS" />
            <DO name="Alm44" type="CN_SPS" />
            <DO name="Alm45" type="CN_SPS" />
            <DO name="Alm46" type="CN_SPS" />
            <DO name="Alm47" type="CN_SPS" />
            <DO name="Alm48" type="CN_SPS" />
            <DO name="Alm49" type="CN_SPS" />
            <DO name="Alm50" type="CN_SPS" />
            <DO name="Alm51" type="CN_SPS" />
            <DO name="Alm52" type="CN_SPS" />
            <DO name="Alm53" type="CN_SPS" />
            <DO name="Alm54" type="CN_SPS" />
            <DO name="Alm55" type="CN_SPS" />
            <DO name="Alm56" type="CN_SPS" />
            <DO name="Alm57" type="CN_SPS" />
            <DO name="Alm58" type="CN_SPS" />
            <DO name="Alm59" type="CN_SPS" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_LPHD_GEN" desc="通用LPHD" lnClass="LPHD">
            <DO name="PhyNam" type="CN_DPL" desc="物理装置的铭牌" />
            <DO name="PhyHealth" type="CN_INS_Health" desc="物理装置的健康" />
            <DO name="Proxy" type="CN_SPS" desc="是否为代理" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_RDRE" desc="扰动记录" lnClass="RDRE">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="RcdMade" type="CN_SPS" desc="录波完成" />
            <DO name="FltNum" type="CN_INS" desc="故障序号" />
            <DO name="GriFltNum" type="CN_INS" desc="电网故障序号" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_GO_SPC" desc="16路GO单点虚端子" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="SPCSO1" type="CN_SPC" desc="开入1" />
            <DO name="SPCSO2" type="CN_SPC" desc="开入2" />
            <DO name="SPCSO3" type="CN_SPC" desc="开入3" />
            <DO name="SPCSO4" type="CN_SPC" desc="开入4" />
            <DO name="SPCSO5" type="CN_SPC" desc="开入5" />
            <DO name="SPCSO6" type="CN_SPC" desc="开入6" />
            <DO name="SPCSO7" type="CN_SPC" desc="开入7" />
            <DO name="SPCSO8" type="CN_SPC" desc="开入8" />
            <DO name="SPCSO9" type="CN_SPC" desc="开入9" />
            <DO name="SPCSO10" type="CN_SPC" desc="开入10" />
            <DO name="SPCSO11" type="CN_SPC" desc="开入11" />
            <DO name="SPCSO12" type="CN_SPC" desc="开入12" />
            <DO name="SPCSO13" type="CN_SPC" desc="开入13" />
            <DO name="SPCSO14" type="CN_SPC" desc="开入14" />
            <DO name="SPCSO15" type="CN_SPC" desc="开入15" />
            <DO name="SPCSO16" type="CN_SPC" desc="开入16" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_GEN" desc="通用LLN0" lnClass="LLN0">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
            <DO name="LEDRs" type="CN_SPC_DC" desc="复归LED" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_LPHD_LD0" desc="保护测控LD0_LPHD" lnClass="LPHD">
            <DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌" />
            <DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况" />
            <DO name="OutOv" type="CN_SPS" desc="通信发送缓存溢出" />
            <DO name="Proxy" type="CN_SPS" desc="是否为代理" />
            <DO name="InOv" type="CN_SPS" desc="通信接收缓存溢出" />
            <DO name="NumPwrUp" type="CN_INS" desc="上电次数" />
            <DO name="WrmStr" type="CN_INS" desc="热启动次数" />
            <DO name="WacTrg" type="CN_INS" desc="看门狗复位次数" />
            <DO name="PwrUp" type="CN_SPS" desc="上电状态" />
            <DO name="PwrDn" type="CN_SPS" desc="断电状态" />
            <DO name="PwrSupAlm" type="CN_SPS" desc="外部电源告警" />
            <DO name="RsStat" type="CN_SPC" desc="复位装置统计" />
            <DO name="SettingGrp" type="CN_ING_SP_EX" desc="定值区号" />
            <DO name="DeviceName" type="CN_STG_SP_EX" desc="被保护设备" />
            <DO name="DevDescr" type="CN_STG_SP_EX" desc="装置描述" />
            <DO name="IEDPinCrc" type="CN_STG_SP_EX" desc="Icd虚端子Crc" />
            <DO name="SASPinCrc" type="CN_STG_SP_EX" desc="Scd虚端子Crc" />
            <DO name="Freq" type="CN_ASG_SP_EX" desc="系统频率" />
            <DO name="StationName" type="CN_ING_SP_EX" desc="厂站名" />
            <DO name="SwRev" type="CN_STG_SP_EX" desc="保护版本" />
            <DO name="SerNum" type="CN_STG_SP_EX" desc="装置序列号" />
            <DO name="SynMod" type="CN_STG_SP_EX" desc="装置对时方式" />
            <DO name="CcdCrc" type="CN_STG_SP_EX" desc="CCD配置Crc" />
            <DO name="CcdTime" type="CN_STG_SP_EX" desc="CCD生成时间" />
            <DO name="DeviceClk" type="CN_STG_SP_EX" desc="装置运行时钟" />
            <DO name="DeviceIpA" type="CN_STG_SP_EX" desc="装置A网IP地址" />
            <DO name="DeviceIpB" type="CN_STG_SP_EX" desc="装置B网IP地址" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_MMXU_ALL" desc="遥测" lnClass="MMXU">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="性能" />
            <DO name="Health" type="CN_INS_Health" desc="健康" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="TotW" type="CN_MV" desc="总有功功率" />
            <DO name="TotVAr" type="CN_MV" desc="总无功功率" />
            <DO name="TotPF" type="CN_MV" desc="功率因数" />
            <DO name="Hz1" type="CN_MV" desc="频率" />
            <DO name="Hz2" type="CN_MV" desc="备用频率" />
            <DO name="PPV" type="CN_DEL" desc="线电压" />
            <DO name="PhV" type="CN_WYE_ALL" desc="相电压" />
            <DO name="A" type="CN_WYE_ALL" desc="相电流" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-3761_MMSMX_V1.76_MMXN" lnClass="MMXN">
            <DO name="Mod" type="CN_INC_Mod" />
            <DO name="Beh" type="CN_INS_Beh" />
            <DO name="Health" type="CN_INS_Health" />
            <DO name="NamPlt" type="CN_LPL_LN0" />
            <DO name="MxOut1" type="CN_MV_EX" />
            <DO name="MxOut2" type="CN_MV_EX" />
            <DO name="MxOut3" type="CN_MV_EX" />
            <DO name="MxOut4" type="CN_MV_EX" />
            <DO name="MxOut5" type="CN_MV_EX" />
            <DO name="MxOut6" type="CN_MV_EX" />
            <DO name="MxOut7" type="CN_MV_EX" />
            <DO name="MxOut8" type="CN_MV_EX" />
            <DO name="MxOut9" type="CN_MV_EX" />
            <DO name="MxOut10" type="CN_MV_EX" />
            <DO name="MxOut11" type="CN_MV_EX" />
            <DO name="MxOut12" type="CN_MV_EX" />
            <DO name="MxOut13" type="CN_MV_EX" />
            <DO name="MxOut14" type="CN_MV_EX" />
            <DO name="MxOut15" type="CN_MV_EX" />
            <DO name="MxOut16" type="CN_MV_EX" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_CTRL" desc="测控LLN0" lnClass="LLN0">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
            <DO name="LEDRs" type="CN_SPC_DC" desc="复归LED" />
            <DO name="CBFlt" type="CN_SPC_EX" desc="事故总信号及人工复归" />
            <DO name="FuncEna1" type="CN_SPC_EX" desc="保护功能软压板1" />
            <DO name="FuncEna2" type="CN_SPC_EX" desc="保护功能软压板2" />
            <DO name="FuncEna3" type="CN_SPC_EX" desc="保护功能软压板3" />
            <DO name="FuncEna4" type="CN_SPC_EX" desc="保护功能软压板4" />
            <DO name="FuncEna5" type="CN_SPC_EX" desc="保护功能软压板5" />
            <DO name="FuncEna6" type="CN_SPC_EX" desc="保护功能软压板6" />
            <DO name="FuncEna7" type="CN_SPC_EX" desc="保护功能软压板7" />
            <DO name="FuncEna8" type="CN_SPC_EX" desc="保护功能软压板8" />
            <DO name="FuncEna9" type="CN_SPC_EX" desc="保护功能软压板9" />
            <DO name="FuncEna10" type="CN_SPC_EX" desc="保护功能软压板10" />
            <DO name="FuncEna11" type="CN_SPC_EX" desc="保护功能软压板11" />
            <DO name="FuncEna12" type="CN_SPC_EX" desc="保护功能软压板12" />
            <DO name="FuncEna13" type="CN_SPC_EX" desc="保护功能软压板13" />
            <DO name="FuncEna14" type="CN_SPC_EX" desc="保护功能软压板14" />
            <DO name="FuncEna15" type="CN_SPC_EX" desc="保护功能软压板15" />
            <DO name="WaveRecEna" type="CN_SPC_EX" desc="录波投入" />
            <DO name="RemSetEna" type="CN_SPS_EX" desc="远方修改定值" />
            <DO name="RemGrpEna" type="CN_SPS_EX" desc="远方切换定值区" />
            <DO name="RemGoEna" type="CN_SPS_EX" desc="远方投退压板" />
            <DO name="agcEna" type="CN_SPG_SP_EX" desc="AGC功能投入" />
            <DO name="avcEna" type="CN_SPG_SP_EX" desc="AVC功能投入" />
            <DO name="RmtCtrlEna" type="CN_SPG_SP_EX" desc="远方控制投入" />
            <DO name="RPCtrlWd" type="CN_SPG_SP_EX" desc="无功控制字" />
            <DO name="APCtrlWd" type="CN_SPG_SP_EX" desc="有功控制字" />
            <DO name="agcPriFCtrlWd" type="CN_SPG_SP_EX" desc="一次调频控制字" />
            <DO name="agcEmergCtrlWd" type="CN_SPG_SP_EX" desc="源网荷控制字" />
            <DO name="avcDRVCtrlWd" type="CN_SPG_SP_EX" desc="动态调压控制字" />
            <DO name="avcPFCtrlWd" type="CN_SPG_SP_EX" desc="功率因数控制字" />
            <DO name="CTRtgPri" type="CN_ASG_SP_EX" desc="CT一次额定值" />
            <DO name="PTRtgPri" type="CN_ASG_SP_EX" desc="PT一次额定值" />
            <DO name="CTRtgSec" type="CN_ASG_SP_EX" desc="CT二次额定值" />
            <DO name="agc_APTgtVal" type="CN_ASG_SP_EX" desc="agc有功目标值" />
            <DO name="avc_RPTgtVal" type="CN_ASG_SP_EX" desc="avc无功目标值" />
            <DO name="avc_SysValX" type="CN_ASG_SP_EX" desc="avc系统电抗值" />
            <DO name="avc_GridCnctV" type="CN_ASG_SP_EX" desc="avc并网电压定值" />
            <DO name="avc_PFVal" type="CN_ASG_SP_EX" desc="avc功率因数定值" />
            <DO name="agc_SysPRtg" type="CN_ASG_SP_EX" desc="agc系统额定功率" />
            <DO name="agc_SysFRtg" type="CN_ASG_SP_EX" desc="agc系统额定频率" />
            <DO name="avc_SysRRtg" type="CN_ASG_SP_EX" desc="avc系统额定功率" />
            <DO name="avc_SysURtg" type="CN_ASG_SP_EX" desc="avc系统额定频率" />
            <DO name="FRThr" type="CN_ASG_SP_EX" desc="频率响应死区" />
            <DO name="FRAdjRate" type="CN_ASG_SP_EX" desc="频率响应调差率" />
            <DO name="ActSGST" type="CN_INS_EX" desc="当前定值区号" />
            <DO name="PriFtest" type="CN_SPG_SP_EX" desc="一次调频监视进入" />
            <DO name="PriParatest" type="CN_SPG_SP_EX" desc="一次调频参数测试进入" />
            <DO name="CtlWd1" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd2" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd3" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd4" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd5" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd6" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd7" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="CtlWd8" type="CN_SPG_SP_EX" desc="备用" />
            <DO name="ASG1" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG2" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG3" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG4" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG5" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG6" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG7" type="CN_ASG_SP_EX" desc="备用" />
            <DO name="ASG8" type="CN_ASG_SP_EX" desc="备用" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_INT" desc="心跳GOOSE" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="AnIn01" type="CN_SAV_EX" desc="状态1" />
            <DO name="AnIn02" type="CN_SAV_EX" desc="状态2" />
            <DO name="AnIn03" type="CN_SAV_EX" desc="状态3" />
            <DO name="SPCSO4" type="CN_SPC" desc="开入1" />
            <DO name="SPCSO5" type="CN_SPC" desc="开入2" />
            <DO name="SPCSO6" type="CN_SPC" desc="开入3" />
        </LNodeType>
        <LNodeType id="ELDQ_ET-9013A-DA-G-C_V1.76_GGIO_GO_SBOW_APC" desc="控制目标值" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="APCSO1" type="CN_APC_DC" desc="有功目标值1" />
            <DO name="APCSO2" type="CN_APC_DC" desc="有功目标值2" />
            <DO name="APCSO3" type="CN_APC_DC" desc="有功目标值3" />
            <DO name="APCSO4" type="CN_APC_DC" desc="有功目标值4" />
            <DO name="APCSO5" type="CN_APC_DC" desc="有功目标值5" />
            <DO name="APCSO6" type="CN_APC_DC" desc="有功目标值6" />
            <DO name="APCSO7" type="CN_APC_DC" desc="有功目标值7" />
            <DO name="APCSO8" type="CN_APC_DC" desc="有功目标值8" />
            <DO name="APCSO9" type="CN_APC_DC" desc="有功目标值9" />
            <DO name="APCSO10" type="CN_APC_DC" desc="有功目标值10" />
            <DO name="APCSO11" type="CN_APC_DC" desc="有功目标值11" />
            <DO name="APCSO12" type="CN_APC_DC" desc="有功目标值12" />
            <DO name="APCSO13" type="CN_APC_DC" desc="有功目标值13" />
            <DO name="APCSO14" type="CN_APC_DC" desc="有功目标值14" />
            <DO name="APCSO15" type="CN_APC_DC" desc="有功目标值15" />
            <DO name="APCSO16" type="CN_APC_DC" desc="有功目标值16" />
        </LNodeType>
        <LNodeType id="AutoPrefix1639808207_ELDQ_ET-9011A-DA-G-C_V1.76_LLN0_MEAS" desc="测量LLN0" lnClass="LLN0">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
        </LNodeType>
        <LNodeType id="AutoPrefix1639808207_ELDQ_ET-9011A-DA-G-C_V1.76_GGIO_IN" desc="16路GO输入" lnClass="GGIO">
            <DO name="Mod" type="CN_INC_Mod" desc="模式" />
            <DO name="Beh" type="CN_INS_Beh" desc="行为" />
            <DO name="Health" type="CN_INS_Health" desc="健康状态" />
            <DO name="NamPlt" type="CN_LPL" desc="铭牌" />
            <DO name="AnIn01" type="CN_SAV_EX" desc="PCS上送的运行状态" />
            <DO name="AnIn02" type="CN_MV_EX" desc="PCS上送的实时有功" />
            <DO name="AnIn03" type="CN_MV_EX" desc="PCS上送的实时无功" />
            <DO name="AnIn04" type="CN_MV_EX" desc="PCS上送的额定功率" />
            <DO name="AnIn05" type="CN_MV_EX" desc="PCS上送的实时SOC值" />
            <DO name="AnIn06" type="CN_MV_EX" desc="PCS上送的最大充电有功" />
            <DO name="AnIn07" type="CN_MV_EX" desc="PCS上送的最大放电有功" />
            <DO name="AnIn08" type="CN_MV_EX" />
            <DO name="AnIn09" type="CN_MV_EX" />
            <DO name="AnIn10" type="CN_MV_EX" />
            <DO name="AnIn11" type="CN_MV_EX" />
            <DO name="AnIn12" type="CN_MV_EX" />
            <DO name="AnIn13" type="CN_MV_EX" />
            <DO name="AnIn14" type="CN_MV_EX" />
            <DO name="AnIn15" type="CN_MV_EX" />
            <DO name="AnIn16" type="CN_MV_EX" />
        </LNodeType>
        <DOType id="CN_LPL_LN0" cdc="LPL">
            <DA name="vendor" bType="VisString255" fc="DC" />
            <DA name="swRev" bType="VisString255" fc="DC" />
            <DA name="d" bType="VisString255" fc="DC" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="configRev" bType="VisString255" fc="DC" />
            <DA name="ldNs" bType="VisString255" fc="EX">
                <Val>IEC 61850-7-4:2003</Val>
            </DA>
        </DOType>
        <DOType id="CN_STG_SP_EX" cdc="STG">
            <DA name="setVal" bType="Unicode255" fc="SP" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="cdcNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
            <DA name="cdcName" bType="VisString255" fc="EX" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_DPL" cdc="DPL">
            <DA name="vendor" bType="VisString255" fc="DC" />
            <DA name="hwRev" bType="VisString255" fc="DC" />
            <DA name="swRev" bType="VisString255" fc="DC" />
            <DA name="serNum" bType="VisString255" fc="DC" />
            <DA name="model" bType="VisString255" fc="DC" />
            <DA name="location" bType="VisString255" fc="DC" />
        </DOType>
        <DOType id="CN_SPS" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPS_EX" cdc="SPS">
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_MV" cdc="MV">
            <DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="db" bType="INT32U" fc="CF" />
            <DA name="zeroDb" bType="INT32U" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
            <DA name="smpRate" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_MV_EX" cdc="MV">
            <DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="db" bType="INT32U" fc="CF" />
            <DA name="zeroDb" bType="INT32U" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
            <DA name="smpRate" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_ASG_SP_EX" cdc="ASG">
            <DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_DEL" cdc="DEL">
            <SDO name="phsAB" type="CN_CMV" />
            <SDO name="phsBC" type="CN_CMV" />
            <SDO name="phsCA" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_CMV" cdc="CMV">
            <DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="db" bType="INT32U" fc="CF" />
            <DA name="zeroDb" bType="INT32U" fc="CF" />
            <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
            <DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="angRef" bType="Enum" type="angidCMV" fc="CF" />
            <DA name="smpRate" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_WYE_ALL" cdc="WYE">
            <SDO name="phsA" type="CN_CMV" />
            <SDO name="phsB" type="CN_CMV" />
            <SDO name="phsC" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_ING_SP_EX" cdc="ING">
            <DA name="setVal" bType="INT32" fc="SP" />
            <DA name="minVal" bType="INT32" fc="CF" />
            <DA name="maxVal" bType="INT32" fc="CF" />
            <DA name="stepSize" bType="INT32U" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_INC_Mod" cdc="INC">
            <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
                <Val>0</Val>
            </DA>
        </DOType>
        <DOType id="CN_INS_Beh" cdc="INS">
            <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="CN_INS_Health" cdc="INS">
            <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
        </DOType>
        <DOType id="CN_LPL" cdc="LPL">
            <DA name="vendor" bType="VisString255" fc="DC" />
            <DA name="swRev" bType="VisString255" fc="DC" />
            <DA name="d" bType="VisString255" fc="DC" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPG_SP_EX" cdc="SPG">
            <DA name="setVal" bType="BOOLEAN" fc="SP" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_DEL_EX" cdc="DEL">
            <SDO name="phsAB" type="CN_CMV" />
            <SDO name="phsBC" type="CN_CMV" />
            <SDO name="phsCA" type="CN_CMV" />
            <DA name="angRef" bType="Enum" type="angid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_SPC" cdc="SPC">
            <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="sboTimeout" bType="INT32U" fc="CF" />
            <DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SPC_DC" cdc="SPC">
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="ELDQ_SEQ_EX" cdc="SEQ">
            <SDO name="c1" type="CN_CMV" />
            <SDO name="c2" type="CN_CMV" />
            <SDO name="c3" type="CN_CMV" />
            <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
            <DA name="phsRef" bType="Enum" type="phsid" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>ELDQ MODEL:2010</Val>
            </DA>
        </DOType>
        <DOType id="CN_SPC_EX" cdc="SPC">
            <DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
            <DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
            <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="BOOLEAN" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="sboTimeout" bType="INT32U" fc="CF" />
            <DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>CN MODEL:2016</Val>
            </DA>
        </DOType>
        <DOType id="CN_INS_EX" cdc="INS">
            <DA name="stVal" bType="INT8" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="INT32" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_INS" cdc="INS">
            <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
            <DA name="q" bType="Quality" qchg="true" fc="ST" />
            <DA name="t" bType="Timestamp" fc="ST" />
            <DA name="subEna" bType="BOOLEAN" fc="SV" />
            <DA name="subVal" bType="INT32" fc="SV" />
            <DA name="subQ" bType="Quality" fc="SV" />
            <DA name="subID" bType="VisString64" fc="SV" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DOType id="CN_SAV_EX" cdc="SAV">
            <DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="units" bType="Struct" type="CN_units" fc="CF" />
            <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
            <DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF" />
            <DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
            <DA name="dataNs" bType="VisString255" fc="EX">
                <Val>SGCC MODEL:2012</Val>
            </DA>
        </DOType>
        <DOType id="CN_APC_DC" cdc="APC">
            <DA name="Oper" bType="Struct" type="CN_SBOw_Oper_APC" fc="CO" />
            <DA name="mxVal" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX" />
            <DA name="q" bType="Quality" qchg="true" fc="MX" />
            <DA name="t" bType="Timestamp" fc="MX" />
            <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
            <DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
            <DA name="dU" bType="Unicode255" fc="DC" />
        </DOType>
        <DAType id="CN_SBOw_Oper_SDPC">
            <BDA name="ctlVal" bType="BOOLEAN" />
            <BDA name="origin" bType="Struct" type="CN_Originator" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <DAType id="CN_Originator">
            <BDA name="orCat" bType="Enum" type="orCategory" />
            <BDA name="orIdent" bType="Octet64" />
        </DAType>
        <DAType id="CN_PulseConfig">
            <BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual" />
            <BDA name="onDur" bType="INT32U" />
            <BDA name="offDur" bType="INT32U" />
            <BDA name="numPls" bType="INT32U" />
        </DAType>
        <DAType id="CN_Cancel_SDPC">
            <BDA name="ctlVal" bType="BOOLEAN" />
            <BDA name="origin" bType="Struct" type="CN_Originator" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
        </DAType>
        <DAType id="CN_AnalogueValue">
            <BDA name="f" bType="FLOAT32" />
        </DAType>
        <DAType id="CN_units">
            <BDA name="SIUnit" bType="Enum" type="SIUnit" />
            <BDA name="multiplier" bType="Enum" type="multiplier" />
        </DAType>
        <DAType id="CN_ScaledValueConfig">
            <BDA name="scaleFactor" bType="FLOAT32" />
            <BDA name="offset" bType="FLOAT32" />
        </DAType>
        <DAType id="CN_RangeConfig">
            <BDA name="hhLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="hLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="lLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="llLim" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="min" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="max" bType="Struct" type="CN_AnalogueValue" />
        </DAType>
        <DAType id="CN_Vector">
            <BDA name="mag" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="ang" bType="Struct" type="CN_AnalogueValue" />
        </DAType>
        <DAType id="CN_AnalogueValue_I">
            <BDA name="i" bType="INT32" />
        </DAType>
        <DAType id="CN_SBOw_Oper_APC">
            <BDA name="ctlVal" bType="Struct" type="CN_AnalogueValue" />
            <BDA name="origin" bType="Struct" type="CN_Originator" />
            <BDA name="ctlNum" bType="INT8U" />
            <BDA name="T" bType="Timestamp" />
            <BDA name="Test" bType="BOOLEAN" />
            <BDA name="Check" bType="Check" />
        </DAType>
        <EnumType id="Mod">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Beh">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="Health">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="orCategory">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="PulseConfigCmdQual">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
        </EnumType>
        <EnumType id="sboClass">
            <EnumVal ord="0">operate-once</EnumVal>
            <EnumVal ord="1">operate-many</EnumVal>
        </EnumType>
        <EnumType id="multiplier">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">μ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0" />
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="angidCMV">
            <EnumVal ord="0">V</EnumVal>
            <EnumVal ord="1">A</EnumVal>
            <EnumVal ord="2">other</EnumVal>
        </EnumType>
        <EnumType id="ctlModel">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="phsid">
            <EnumVal ord="0">A</EnumVal>
            <EnumVal ord="1">B</EnumVal>
            <EnumVal ord="2">C</EnumVal>
        </EnumType>
        <EnumType id="seqT">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
        <EnumType id="SIUnit">
            <EnumVal ord="1" />
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">q</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
        </EnumType>
        <EnumType id="angid">
            <EnumVal ord="0">Va</EnumVal>
            <EnumVal ord="1">Vb</EnumVal>
            <EnumVal ord="2">Vc</EnumVal>
            <EnumVal ord="3">Aa</EnumVal>
            <EnumVal ord="4">Ab</EnumVal>
            <EnumVal ord="5">Ac</EnumVal>
            <EnumVal ord="6">Vab</EnumVal>
            <EnumVal ord="7">Vbc</EnumVal>
            <EnumVal ord="8">Vca</EnumVal>
            <EnumVal ord="9">Vother</EnumVal>
            <EnumVal ord="10">Aother</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
